# 气候变化与数据中心 24/7 CFE：文献证据与研究设计

检索日期：2026-07-27。

## 结论

现有研究已分别覆盖三部分问题：

1. 24/7 carbon-free energy（CFE）的小时采购、系统成本和数据中心时空负荷迁移；
2. 气候变化对风光供给、一般电力需求和极端供电缺口的影响；
3. 温度和湿度对数据中心自然冷却窗口、PUE 和 WUE 的影响。

截至检索日期，尚未发现一篇同行评议研究同时结合具体数据中心设施、未来气候、气候敏感小时负荷、风光供给和 24/7 CFE 组合优化。因此，最有价值的原创问题是：**气候变化如何改变全球数据中心实现小时级无碳电力匹配的可行性、尾部风险与适应成本？**

## 与选题最接近的论文

Karamperidou et al. (2026) 已将 9,447 个 Data Center Map 点位与 ERA5 小时温湿度及未来高分辨率气候模拟连接，评估空气自然冷却的可用窗口。论文没有把气候暴露转换成总设施负荷，也没有模拟本地 CFE 供给、采购和储能。这意味着新研究必须越过单纯的冷却阈值分析。

- [Limitations to air free cooling in data centers under rising heat and humidity](https://doi.org/10.1038/s41598-026-56926-3)
- 聚合数据：[Zenodo 17468985](https://doi.org/10.5281/zenodo.17468985)

## 三条核心证据链

### 24/7 CFE 与计算灵活性

- [Riepin & Brown (2024)](https://doi.org/10.1016/j.esr.2024.101488) 用 PyPSA-Eur 量化小时采购的成本和系统减排效应。
- [Riepin et al. (2025)](https://doi.org/10.1016/j.adapen.2024.100202) 证明数据中心时空负荷迁移可降低 24/7 CFE 成本，但使用 ERA5 2013 单一天气年，没有未来气候压力测试。
- [Scholta & Blaschke (2025)](https://doi.org/10.1038/s41467-025-65125-z) 用欧洲真实证书数据说明年度匹配掩盖季节和日内错配。

### 气候变化与风光供需缺口

- [Liu et al. (2023)](https://doi.org/10.1038/s41560-023-01304-w) 用 12 个 CMIP6 模型分析全球风光供需匹配，但时间步长为日。
- [Zheng et al. (2024)](https://doi.org/10.1038/s41467-024-48966-y) 用 43 年小时再分析资料研究 178 个国家的极端风光短缺，发现小幅均值变化可放大尾部缺口。
- [Qiu et al. (2026)](https://doi.org/10.1038/s41560-026-02109-3) 表明气候知情的可再生能源选址和输电规划能降低资源充裕度风险。
- [Kittel & Schill (2026)](https://doi.org/10.1038/s43247-026-03251-2) 强调多阈值和多年天气序列，反对用任意单一年份设计天气稳健系统。

### 数据中心气候敏感负荷

- [Lei & Masanet (2021)](https://doi.org/10.21203/rs.3.rs-769999/v1) 提供按气候区、冷却技术和小时天气计算 PUE/WUE 的物理模型。
- [Karamperidou et al. (2026)](https://doi.org/10.1038/s41598-026-56926-3) 证明高温高湿正在缩小空气自然冷却窗口。

## 建议方法

用 Data Center Watch、PeeringDB、IM3 和中国核验点构建设施层，按来源和坐标精度分层；用 ERA5 建立历史小时基线，用多模型 CMIP6/HighResMIP 构建未来情景；以气候和冷却技术驱动 PUE，将 IT 负荷转换为总设施负荷；在同一气候实现中模拟风光出力，保留需求与供给的相关性。

实验应比较：历史气候中优化、历史组合在未来气候中冻结运行、未来气候知情再优化，并分解只改变需求、只改变供给和二者共同变化。结果至少报告 CFE Score、未匹配电量、最差 24/168 小时缺口、事件频率/持续时间/强度、储能和清洁稳定容量、气候适应增量成本。

## 建议题目

**Climate change reshapes the feasibility of 24/7 carbon-free electricity for global data centers**

如果结果显示区域方向不一致或全球均值变化不大，应使用 `reshapes`，不要预先使用 `threatens`。
